<?xml version="1.0" encoding="utf-8"?>
<rdf:RDF xmlns:cim="http://iec.ch/TC57/2013/CIM-schema-cim16#" xmlns:entsoe="http://entsoe.eu/CIM/SchemaExtension/3/1#" xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
  <md:FullModel rdf:about="urn:uuid:2399cbd2-9a39-11e0-aa80-0800200c9a66_EU">
    <md:Model.scenarioTime>2030-01-02T09:00:00</md:Model.scenarioTime>
    <md:Model.created>2015-02-02T13:01:25.830</md:Model.created>
    <md:Model.description>CGMES Conformity Assessment: Small Grid Base Case Test Configuration. The model is owned by ENTSO-E and is provided by ENTSO-E "as it is". To the fullest extent permitted by law, ENTSO-E shall not be liable for any damages of any kind arising out of the use of the model (including any of its subsequent modifications). ENTSO-E neither warrants, nor represents that the use of the model will not infringe the rights of third parties. Any use of the model shall include a reference to ENTSO-E. ENTSO-E web site is the only official source of information related to the model.</md:Model.description>
    <md:Model.version>4</md:Model.version>
    <md:Model.profile>http://entsoe.eu/CIM/EquipmentCore/3/1</md:Model.profile>
    <md:Model.modelingAuthoritySet>http://GB/Planning/ENTSOE/2</md:Model.modelingAuthoritySet>
    <md:Model.DependentOn rdf:resource="urn:uuid:2399cbd0-9a39-11e0-aa80-0800200c9a66" />
  </md:FullModel>
  <cim:Terminal rdf:ID="_0471bd25-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>31-32_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd006-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04682030-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>31-32_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd006-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046adf51-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>2-12_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045a3d89-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046fe868-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>2-12_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045a3d89-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0470d2c7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>32-114_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04513cd7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d0237-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>32-114_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04513cd7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04667281-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>24-72_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045d71d4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d0234-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>24-72_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045d71d4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e0e17-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-18_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045f94b8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0485ba59-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-18_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045f94b8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045841b5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-113_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048963d8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046958b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-113_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048963d8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464ebe8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-50_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458ddf0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047f9fd8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-50_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458ddf0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044ef2e9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>1-3_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04535fb7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047c4474-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>1-3_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04535fb7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045a1673-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-102_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0478e912-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0468bc79-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-102_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0478e912-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04500450-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>93-94_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04547127-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047b0bfb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>93-94_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04547127-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04640186-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>46-48_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04791021-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0459ef69-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>46-48_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04791021-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047a96c8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-66_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046958b6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04776270-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-66_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046958b6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04619088-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>75-118_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046f4c26-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04814d8a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>75-118_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046f4c26-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0472ce94-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-96_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c3954-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ba2a0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-96_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c3954-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04544a10-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>62-67_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04518af7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04814d86-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>62-67_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04518af7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0465fd54-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>47-49_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0452c375-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0471e431-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>47-49_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0452c375-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045d98e5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-106_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046c17d9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0480d851-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-106_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046c17d9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04893cc3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-78_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046b2d77-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ed6fb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-78_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046b2d77-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04720b4a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>6-7_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c8776-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046efe08-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>6-7_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c8776-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047c6b85-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-80_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047ba839-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0480b148-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-80_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047ba839-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0453add6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>78-79_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04592c16-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b7605-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>78-79_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04592c16-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0459a142-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-104_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b3301-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045d98e6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-104_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b3301-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04801509-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>95-96_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045e5c32-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04597a34-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>95-96_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045e5c32-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04828605-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-80_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045ed169-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464289a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-80_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045ed169-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0476c633-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>5-11_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047f78c2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045bc426-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>5-11_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047f78c2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04642891-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>71-72_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04845ac7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046b0661-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>71-72_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04845ac7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0465af34-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>66-67_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047343c2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04860874-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>66-67_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047343c2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04500454-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>34-43_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04569409-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04505274-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>34-43_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04569409-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0472a784-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>52-53_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04817498-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045115c7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>52-53_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04817498-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0452c378-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>105-107_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044b7078-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0481c2b7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>105-107_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044b7078-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044afb45-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-101_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048ac367-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b5fa2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-101_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048ac367-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e0e12-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-57_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0481c2b1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0487dd35-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-57_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0481c2b1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0485ba56-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>47-69_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047a6fb7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04758db9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>47-69_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047a6fb7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0447c6f5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>110-111_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0453fbf0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04812675-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>110-111_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0453fbf0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044d1e2a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>41-42_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04778984-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046512f1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>41-42_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04778984-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04773b69-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-99_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04653a08-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0477b092-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-99_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04653a08-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045cae81-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-59_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04581aa5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0457cc82-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-59_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04581aa5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0459c855-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-116_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0482fb33-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04684742-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-116_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0482fb33-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044c33c1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-94_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04690a93-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0483706b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-94_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04690a93-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04789afa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>37-39_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046009e3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044c33c9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>37-39_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046009e3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464c4da-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>46-47_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458b6e8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04507980-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>46-47_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458b6e8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ba2aa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>30-38_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0473e004-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04479fea-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>30-38_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0473e004-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b3891-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>82-83_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044f8f22-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047a48a6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>82-83_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044f8f22-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04481514-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>108-109_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045cfca6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04716f00-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>108-109_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045cfca6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ab84b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-74_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04784cd5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e5c33-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-74_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04784cd5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0452ea84-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-82_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04747c40-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0451b202-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-82_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04747c40-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047f9fd3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>23-24_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045e3524-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046cb413-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>23-24_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045e3524-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046931a7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-17_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474f177-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044c5ad2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-17_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474f177-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04801506-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-30_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0483be84-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0454e651-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-30_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0483be84-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046735d6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-69_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0488eea6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04492681-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-69_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0488eea6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04662461-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>13-15_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047566a0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04865694-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>13-15_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047566a0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047e193a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-70_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0476c63a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b1184-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-70_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0476c63a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04745537-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>19-20_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04520028-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0472f5a9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>19-20_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04520028-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044ca8f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-95_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04862f83-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04837060-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-95_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04862f83-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045c8772-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>12-16_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b0bf6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0450798a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>12-16_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b0bf6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04684744-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-103_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04524e47-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048aea71-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-103_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04524e47-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0455347a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>27-32_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04682038-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0479ac63-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>27-32_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04682038-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044a10e9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>59-61_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0482fb31-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0473b8f5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>59-61_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0482fb31-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04636547-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-104_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d55e3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048aea76-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-104_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d55e3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04720b47-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>75-77_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04653a02-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04642894-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>75-77_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04653a02-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0461dea6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>23-32_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04483c2a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044b978a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>23-32_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04483c2a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04828601-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>96-97_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048719e5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0451b207-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>96-97_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048719e5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d2947-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>25-27_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048481d0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04725960-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>25-27_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048481d0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04611b55-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>110-112_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04885268-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0481c2ba-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>110-112_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04885268-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04481517-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-92_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484a8e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04808a3c-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-92_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484a8e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046030f0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-54_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04689568-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04605808-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-54_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04689568-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047a2194-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>40-41_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046c8d04-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045cae80-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>40-41_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046c8d04-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045115c1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>39-40_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046735d5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048badc2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>39-40_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046735d5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04690a97-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-92_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0470d2c4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04690a98-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-92_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0470d2c4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0483be89-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>33-37_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0479ac60-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04716f08-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>33-37_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0479ac60-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046adf53-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>105-108_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048c4a00-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04795e46-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>105-108_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048c4a00-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04719611-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>34-37_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04631724-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04592c19-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>34-37_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04631724-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047abdd8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>61-62_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04814d85-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045a3d85-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>61-62_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04814d85-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04885261-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>101-102_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046a4318-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04878f1b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>101-102_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046a4318-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0463654b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>26-30_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c81e3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04747c4a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>26-30_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c81e3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044bbe98-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>42-49_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048915b9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0456e224-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>42-49_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048915b9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04505270-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>105-106_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c5ad6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04531190-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>105-106_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c5ad6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048a4e31-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>60-61_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048badc5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04793734-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>60-61_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048badc5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045ed161-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>23-25_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd003-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0473b8f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>23-25_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd003-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04686e5b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>19-34_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0457a574-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04502b61-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>19-34_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0457a574-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0463b366-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>59-60_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04595326-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04611b57-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>59-60_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04595326-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0481e9c1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-19_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045a8ba1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047629f1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-19_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045a8ba1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04627ae1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>90-91_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04513cd6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045f94b9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>90-91_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04513cd6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0477b095-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>22-23_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0487b623-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e0e18-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>22-23_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0487b623-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0455d0b1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>83-85_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048b1189-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0462c906-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>83-85_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048b1189-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0467f924-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-31_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045868c5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04544a16-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-31_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045868c5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0459ef61-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-90_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0488c796-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04837069-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-90_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0488c796-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04649dc9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-75_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0462c907-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04784cdb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-75_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0462c907-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0468e383-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>50-57_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045fbbc3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04500455-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>50-57_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045fbbc3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0455d0b2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>5-6_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044b9789-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044a5f01-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>5-6_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044b9789-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04675ce4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>55-59_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04720b41-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04656113-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>55-59_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04720b41-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044b9786-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>1-2_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048963d9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04845acb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>1-2_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048963d9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04880440-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>11-12_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484f709-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0456e227-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>11-12_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484f709-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04745535-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-9_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044bbe91-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048a7548-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-9_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044bbe91-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044a10e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>64-65_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04566cf8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04793738-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>64-65_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04566cf8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0460f444-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-56_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046783f3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d2949-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-56_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046783f3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0453fbf5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>84-85_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04670ec6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046512f7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>84-85_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04670ec6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0487b620-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>34-36_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0460cd36-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046a6a26-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>34-36_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0460cd36-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04854522-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>24-70_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04549836-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04549834-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>24-70_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04549836-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0479fa85-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>85-86_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0452273a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044afb43-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>85-86_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0452273a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04837066-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>16-17_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0450eeb5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044ef2ea-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>16-17_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0450eeb5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046e13a9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>62-66_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a4e33-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047a96c7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>62-66_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a4e33-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04725965-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>76-77_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0478e913-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044b9785-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>76-77_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0478e913-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b7600-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>60-62_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048badc1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04720b44-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>60-62_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048badc1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0457f391-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>12-117_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045338a1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044afb42-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>12-117_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045338a1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04531198-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>27-28_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0472a780-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0475188b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>27-28_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0472a780-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04561ed6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>45-46_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c81e1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045c877a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>45-46_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c81e1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046b066b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>18-19_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c1249-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047ae4e0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>18-19_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c1249-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04614262-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>9-10_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a5f09-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04834957-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>9-10_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a5f09-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04765105-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>85-88_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0480b14b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047602e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>85-88_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0480b14b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0479d379-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-77_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04486330-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046205b9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-77_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04486330-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0485452a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>11-13_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04553477-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0479fa89-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>11-13_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04553477-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044f8f24-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-105_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04488a45-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04611b58-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-105_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04488a45-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044ca8f9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>45-49_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046009e6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047dcb1b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>45-49_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046009e6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045ef879-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>88-89_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046a6a27-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04649dc1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>88-89_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046a6a27-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045338a2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-98_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a7540-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04887972-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-98_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a7540-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04492680-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>91-92_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04640183-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044c5ad5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>91-92_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04640183-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0477feb7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>7-12_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474a358-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ab848-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>7-12_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474a358-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047e4040-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>99-100_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04765108-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0471e436-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>99-100_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04765108-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d0233-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>114-115_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b8128-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046c17d3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>114-115_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b8128-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0479102b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>83-84_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046931a5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0465d645-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>83-84_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046931a5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04670ec2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>71-73_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ef2e7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046b2d7a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>71-73_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ef2e7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ed6fa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>14-15_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047ae4ea-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0449e9d9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>14-15_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047ae4ea-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04865695-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-96_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046e3ab2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045338a4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-96_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046e3ab2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046b5484-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-59_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04893cc4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04798557-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-59_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04893cc4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045ed164-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-100_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c1243-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e8348-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-100_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c1243-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047b0bf2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>43-44_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474a356-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04642899-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>43-44_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474a356-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047a6fbb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>109-110_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04627ae6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0466e7b5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>109-110_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04627ae6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b4ef6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-81_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0478c207-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044a37f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-81_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0478c207-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047629f9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>85-89_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0467d215-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0478e915-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>85-89_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0467d215-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048719e9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-90_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a37f2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045386c2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-90_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a37f2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046f4c22-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>98-100_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04658820-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046fe865-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>98-100_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04658820-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0461697a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>28-29_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c5ada-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04697fc1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>28-29_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c5ada-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04742e24-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>3-5_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0468e382-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046b0668-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>3-5_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0468e382-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0480d856-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>82-96_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0447c6f1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0478e91a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>82-96_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0447c6f1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04638c56-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>38-65_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0483e594-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d5054-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>38-65_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0483e594-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047f0395-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>106-107_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04784cd4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04483c21-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>106-107_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04784cd4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048c22f4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>27-115_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046f9a43-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d0238-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>27-115_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046f9a43-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045fbbc1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>12-14_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04529c61-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047bf65b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>12-14_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04529c61-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046931a0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>76-118_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0463da77-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04806320-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>76-118_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0463da77-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04638c58-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>74-75_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046931a3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044f4103-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>74-75_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046931a3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047a48a1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>3-12_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045ed162-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047b5a14-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>3-12_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045ed162-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b1180-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-51_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04499bb6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0487dd38-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-51_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04499bb6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044974a9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>40-42_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04839779-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04616975-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>40-42_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04839779-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04723258-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>32-113_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484a8e1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0482860a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>32-113_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484a8e1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04789af1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>51-58_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04898ae4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044778d4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>51-58_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04898ae4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04492688-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>29-31_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046efe04-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047cb9a5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>29-31_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046efe04-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0461dea7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>65-68_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a10e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047629f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>65-68_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a10e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0462f017-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-54_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046b7b92-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047120e1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-54_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046b7b92-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04486336-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-71_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04607f15-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047f51b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-71_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04607f15-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04558294-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>55-56_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c5ad7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045868c2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>55-56_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c5ad7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0471bd29-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>35-37_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a2725-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04808a30-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>35-37_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a2725-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04529c66-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>4-5_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04614263-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04753f92-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>4-5_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04614263-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048c22f6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>20-21_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0451b208-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046c65f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>20-21_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0451b208-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046c65f2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>104-105_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d55e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0451d910-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>104-105_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d55e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04667287-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>44-45_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046dc589-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04518afa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>44-45_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046dc589-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0455f7c5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>4-11_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04642896-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04803c17-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>4-11_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04642896-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047602e5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-93_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d07c0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044a5f07-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-93_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d07c0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046958b0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>42-49_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044f4109-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04758db0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>42-49_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044f4109-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048ac362-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-75_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046e61c8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d294a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-75_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046e61c8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04662468-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>79-80_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0463da71-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464ebe9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>79-80_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0463da71-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045115c2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>51-52_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044fdd41-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464ebe5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>51-52_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044fdd41-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0455f7c6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>53-54_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c3958-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044f6817-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>53-54_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c3958-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047dcb17-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-55_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ef2e1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04640181-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-55_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ef2e1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047df222-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-97_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0456e226-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04479fe9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-97_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0456e226-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046a9139-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-110_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0487b624-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b3895-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-110_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0487b624-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04817494-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-58_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045338a8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0451d915-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-58_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045338a8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047d2ed5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-33_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04854529-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0448d862-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-33_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04854529-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044c0cb5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>35-36_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04649dc2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0456e225-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>35-36_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04649dc2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04531196-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>63-64_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0475dbd8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0461b792-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>63-64_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0475dbd8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046a4317-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>37-40_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0470d2c9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b9d10-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>37-40_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0470d2c9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0460a623-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>48-49_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044e56a2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0454bf49-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>48-49_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044e56a2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048915b0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-59_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047eb573-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0468bc78-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-59_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047eb573-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04812676-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-100_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046f9a4b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048a2722-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-100_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046f9a4b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04570934-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-66_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046735d0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b3894-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-66_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046735d0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044be5a2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>21-22_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046d294b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044a37f0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>21-22_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046d294b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0477d7aa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>38-37_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c1248-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0453d4e8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>38-37_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c1248-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044f6811-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>30-17_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047120e9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0463b36a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>30-17_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047120e9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045a3d83-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>81-80_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0488c79b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046adf57-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>81-80_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0488c79b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04745533-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-5_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04575750-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046b2d74-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-5_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04575750-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044e7db4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>63-59_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd007-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046eafe5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>63-59_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd007-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044b2254-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>65-66_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045cae83-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045645e1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>65-66_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045cae83-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04803c1c-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>26-25_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045b7604-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0463b364-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>26-25_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045b7604-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048c7110-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>86-87_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045e3525-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0452755a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>86-87_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045e3525-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047e8e67-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-69_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044f6815-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04840ca7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-69_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044f6815-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0489d905-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>64-61_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0485ba57-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0472ce92-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>64-61_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0485ba57-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04633e38-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TwinBrch SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ca8f0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b7606-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Breed SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045868c0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0477d7a5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DeerCrk SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04856c34-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ab846-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pinevlle SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047fc6e6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046a4316-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DanRiver SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0452ea80-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e5c30-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Glen Lyn SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd00a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04555b84-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sporn SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048aea70-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04522732-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Muskngum SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458ddf1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048719e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Philo SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04859346-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047eb572-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Muskngum SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047f0391-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ba2a5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TannrsCk SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045ab2b0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0460a627-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Claytor SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046bf0c4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047bcf42-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>W.Lancst SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04633e31-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0487dd36-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CabinCrk SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045868c1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04840caa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ClinchRv SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0489b1fa-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045cd594-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TannrsCk SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0483224a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045fe2d8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tidd SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04839777-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04697fc0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>W.Kammer SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0472a789-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047147f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Torrey SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046c3ee7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045bc428-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sprigg SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04553478-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04577e67-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Logan SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0475dbd6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e8340-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Olive SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0447c6f6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04736ad5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Zanesvll SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048b5fa9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04758db6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>W.Lancst SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045b00d9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b86b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rockhill SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0460cd38-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0476c638-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Roanoke SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0489d903-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044aad27-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EastLima SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0450eeb7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0451b209-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fieldale SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c6067-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04893ccc-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Reusens SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04558293-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e8346-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CapitlHl SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0466c0a0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047bcf48-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bellefnt SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0449e9d5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047084aa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WMVernon SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047825c8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04607f19-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>N.Newark SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04684741-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044ef2e8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hillsbro NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0448d86a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04500452-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WMVernon LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044bbe92-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048a754b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Newcmrst LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044d1e22-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04627ae0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>West End NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04819ba4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0480ff6b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Claytor LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048433b6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04542305-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tazewell LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ca8f2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04747c42-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SCoshoct LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04854525-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047d7cf3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HickryCk LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a5f08-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0483be81-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Reusens NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04566cf3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0474553a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Mullin LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047a48a2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d9e75-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Concord LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047fedf2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0481749a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Cloverdl LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0476781a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045841b6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WNwPhil2 LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0477627b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044d1e25-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FtWayne LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04697fc9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04614268-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Wooster LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0481c2b3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046e3ab3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Turner LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0448d863-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046a9138-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CabinCrk LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04747c44-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046e88d5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Muskngum LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047e1936-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045f4693-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fremont LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045cae82-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b27e3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Madison LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045b00d5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045d71d5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Chemical LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046efe03-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04592c18-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>West End LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04555b89-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04731cb7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NwCarlsl NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0447ee05-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047da403-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Franklin LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045f94b4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0480b140-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>N. E. LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048bfbe0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047e6758-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Kankakee LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ea4c0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045c1240-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Zanesvll LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04524e4a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04486334-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CollCrnr LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046205b5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04522734-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SouthBnd LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048b5fa5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046efe07-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sundial LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046b7b95-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04700f70-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CapitlHl LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04716f06-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045841b9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Caldwell LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0483be82-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0480150a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Deer Crk NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046d0232-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0448ff77-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Adams LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0453d4e2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04522737-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Torrey LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044afb44-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04784cd2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WHuntngd LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044aad24-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04570939-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WMedford LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c81e5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04882b51-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Howard LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047a219a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046476b8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>S.Tiffin LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0489b1f2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04502b62-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tidd LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04798556-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04492686-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WestLima LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458ddf5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04590500-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Jay LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047abdd7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04486337-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DeerCrk LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04791028-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5631ccc1-d9d2-11e2-bb49-005056c00008">
    <cim:IdentifiedObject.name>Injection_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5631ccc0-d9d2-11e2-bb49-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0474f17b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Baileysv LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04817492-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0463654a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Delaware LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045f94ba-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04700f74-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Blaine LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ecbd1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0488eeab-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Danville LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0463da70-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0479d376-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Wythe LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b0bf0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464ebe7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HolstonT NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0461b790-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464c4d5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hancock LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046b0665-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04765100-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Madison NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04689566-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047b3307-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Natrium LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04547126-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04767811-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Logan LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a5f05-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b9d17-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GoshenJt LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04812679-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047b3303-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SthPoint LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04742e27-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0472ce97-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sprigg LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047a48a5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045868c4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BeaverCk LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044b2257-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04882b59-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Switchbk LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0466246a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5631f3d5-d9d2-11e2-bb49-005056c00008">
    <cim:IdentifiedObject.name>Injection_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5631f3d4-d9d2-11e2-bb49-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d9e74-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Howard NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04488a49-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044ecbda-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TwinBrch LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048740f1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0481e9c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Grant LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d7cf6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04622cc1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bellefnt LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044b2251-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0451b205-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>S.Kenton LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047dcb12-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04555b85-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bradley LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046adf5a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0471e432-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Trenton NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0476ed42-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044d4536-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sorenson LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045dbff4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0487dd31-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Holston NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c8777-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0461b799-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rockhill LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04854520-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0483e592-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NwLibrty LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04778989-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0482ad17-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Haviland LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045cfca7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047fc6e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Lincoln LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0479fa87-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04531191-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>N.Newark LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0449e9d7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0485ba54-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Holston LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0451d918-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0486cbc1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Reusens LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0482fb36-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0454bf45-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Portsmth LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045dbff2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5631f3d1-d9d2-11e2-bb49-005056c00008">
    <cim:IdentifiedObject.name>Injection_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5631f3d0-d9d2-11e2-bb49-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0454983a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Roanoke LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484cffb-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0457cc88-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Danville NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0448b150-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048433b8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Olive NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04867dab-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044e7db8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Darrah LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04481515-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044e7db6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>W.Lancst LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a9c51-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04549830-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BetsyLne LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04524e46-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0462c902-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pokagon LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0485e168-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e5c31-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hazard LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044afb49-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047e4047-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Crooksvl LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046c3ee3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0465d641-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>McKinley LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045f6da2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045163e8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Smythe LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c0cb3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0474ca6b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SWKammer LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04555b82-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045645e4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Saltvlle LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458ddf4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0478c20a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fieldale LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04682035-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0462f018-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Randolph LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04887973-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0476ed4b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Riversde LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045645e2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0466c0a7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WNwPhil1 LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474f170-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046c8d06-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>JacksnRd LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046a4319-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0477b094-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sterling LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045d4ac9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04494d96-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hinton NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c81e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0489b1f7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Medford LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0462c904-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04513cd3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Philo LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045163e2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045dbff8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WCambrdg LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046dc585-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04577e64-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Glen Lyn LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04566cf5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044c0cb9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NwCarlsl LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047a48a8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04851e16-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Summerfl LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0453add4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045f4695-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sunnysde LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0450a093-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048481d4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Wagenhls LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044974a8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:BaseVoltage rdf:ID="_c6dd6dc7-d8b0-4beb-b78d-9e472b038ffc">
    <cim:IdentifiedObject.name>33.00</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>33</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_60ee59f3-5ed7-4551-b623-f4346554b22a">
    <cim:IdentifiedObject.name>220.00</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>220</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_c63f79cc-7953-4ab6-9fa6-f8c729bf895b">
    <cim:IdentifiedObject.name>132.00</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>132</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:VoltageLevel rdf:ID="_0484f70a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>VLA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0468bc71-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047f9fdb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DIA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04731cb4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0448d866-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DUR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047391e8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046ed6f7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MIC132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045ab2b7-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0457f394-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>RÓM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04642898-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04479fe2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HOG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046b2d72-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047e675c-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HOG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047a48a3-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04728079-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NIN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0480b149-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046b2d70-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FOR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04773b6b-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04808a33-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NEE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045de701-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0460f448-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GOD132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047c929a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04791027-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WES132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046c17d5-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04851e1b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MEN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045ab2b4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04767817-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ALQ132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046eafe3-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048a9c58-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MNT132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045beb3a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0467d214-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DAL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0472f5a8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0471bd23-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HAY132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04553470-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048a272b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CRI220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044e56a1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047eb571-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ETH132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0476510a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045cfca4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>VAL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046ab849-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0450eeb4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GRI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04542302-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047b0bf4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OST132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04828600-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044f6818-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ERB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0474f171-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046f7338-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0486a4b7-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0449e9d2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HAY220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04553470-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04817490-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CAL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044c0cba-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04636548-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EPH132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0474a35b-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047d07c3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GRE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0453fbf4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04740714-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WAY132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047a6fb6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048740f7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EDH132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04745531-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044f8f29-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FAN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0476ed41-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046205b3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OLD132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045fe2d1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04479fe8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>VIN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046b0666-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044f8f2a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NIN220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0480b149-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045d98e1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0471e435-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04878f10-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>QAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04631725-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0475b4c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>THE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04887979-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04542300-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BRI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04703680-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048433b5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MNA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047e404a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04806326-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BEL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044aad21-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0468bc77-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MNI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047edc88-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04555b88-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>VALE33KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0468bc71-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c6dd6dc7-d8b0-4beb-b78d-9e472b038ffc" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047147f4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>UPB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0488eea9-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044d1e26-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NEW132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0480b143-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04789af0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STK132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04670ec0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0488c79a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WHI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_048badc8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047eb579-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045dbff3-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04689563-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ESG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04765106-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046bf0c7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STO132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04675ce0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04605807-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>RUS132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04640189-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045a1672-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DOL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047343c0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0465611a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OLL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045fe2d2-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046bf0c5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BRE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046fe861-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04544a18-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EDO220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04745534-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0456e220-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>LON132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04595327-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046efe09-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CRI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044e56a1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04765109-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ARM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0449c2c6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047b8123-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STA220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0466e7ba-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0478c204-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FRM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0452c37a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048c4a08-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>LOR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047d2ed1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048c22fa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FRO132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0452ea86-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047dcb11-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046f4c23-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04784cd1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CRO132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044e7db2-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045ed163-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>PIN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0460f447-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047d07c9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>AND220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046eafe6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0456bb11-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0478e914-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0463da78-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>UPB220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0488eea9-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0489b1f8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>LIN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047ce0b8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0485e169-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MIT132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047fedfa-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04662460-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DOR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047343ca-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04633e3a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ANN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04499bb4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047bcf46-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0466e7ba-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04728074-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04719613-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048a7544-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BEA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046f7334-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04481510-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FRL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0476ed45-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044778d3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HRL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0478c205-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0470f9d2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HOB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0455a9aa-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044f4102-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WIN220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046030f9-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045c8779-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GON220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0453add1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0457f396-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EGL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04745536-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0467ab04-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DUN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044f19f8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047a96c5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GUL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04784cda-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044fb634-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OSG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04825ef5-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048719e8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>PEL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046cdb28-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04742e21-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>QAR220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04631725-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04876804-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TUC132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0488eea4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046512f8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NOG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045ef876-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04544a15-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SCA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04865696-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0483977a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ALD132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046dec9b-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04644fa4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>AZK132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046f2515-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04664b78-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MNM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045bc420-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048bd4da-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TIR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0467f928-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045e8349-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>AVA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0449c2ca-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046c65f4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BYW132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047120e4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045d23b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HAV132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04795e41-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047b3309-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ERE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0450c7a8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04773b62-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CAS132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0471e439-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047b8129-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ELD132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04500458-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044be5a3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>AND132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046eafe6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04854527-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GOD220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045386c0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045d4ac5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>COM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044ca8f4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0448d867-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EDO132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04745534-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0483be8b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>THA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0467ab01-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046b7b99-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>RIV132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04631727-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04588fd5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ROH132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0463da79-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04664b7a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>RVR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_048481d3-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04819ba0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>LAN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047cb9a6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046a1c00-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>KHA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0456bb19-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0476c639-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NUR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04819ba1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04773b6a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NOB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045e8345-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0479d371-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>UMB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0488eea8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044f4108-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OND132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045fe2da-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04555b83-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04669999-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0455a9a2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>KGL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045386c0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04703689-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GOB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0452ea87-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:Substation rdf:ID="_047c929a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Godrics Hollow</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04819ba1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nurmengard</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04542302-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Gringotts</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045de701-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Needlehole</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0472f5a8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Dale</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047a48a3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hogsmeade</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046f4c23-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Barad-dûr</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047a6fb6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Waymoot</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0488eea9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Upbourn</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04773b6b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fornost Erain</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04887979-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>The Wall</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04795e41-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Havens of the Falas</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047e404a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Minas Anor</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0449c2ca-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Avallonë</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0468bc71-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Vale of Arryn</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045beb3a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Minas Tirith</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047120e4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bywater</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0467f928-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tirion</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_048badc8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>White Harbor</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045e8345-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nobottle</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0452c37a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Formenos</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046b0666-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Vinyamar</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046dec9b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Aldburg</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04865696-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Scary</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046030f9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Winterfell</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04703680-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Brithombar</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0480b149-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nindamos</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04553470-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Haysend</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046fe861-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bree</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047fedfa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Mithlond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0460f447-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pincup</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0471e439-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Casterly Rock</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047cb9a6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Lannisport</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0449c2c6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Armenelos</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0474f171-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Erebor</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045fe2d2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ollivanders</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046cdb28-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pelargir</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_044e56a1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Crickhollow</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0478c205-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Harlond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04670ec0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Stock</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04675ce0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Stormlands</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_044e7db2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Crownlands</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0455a9aa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hobbiton</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0452ea87-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Goblin Town</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0463da79-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rohan</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046eafe6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Andúnië</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045ab2b7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Michel Delving</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_044c0cba-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Calembel</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_048481d3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Riverlands</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0466e7ba-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Standelf</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04642898-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rómenna</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04828600-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ost-in-Edhil</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045fe2d1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Oldtown</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0453fbf4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Grey Havens</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04745531-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Edhellond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0476ed45-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Forlond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04825ef5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Osgiliath</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0476510a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ethring</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047edc88-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Minas Ithil</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0452ea86-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Frogmorton</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045dbff3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nargothrond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045386c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Kings Landing</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0488eea4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tuckborough</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046eafe3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Alqualondë</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045ab2b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Menegroth</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0450c7a8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Erech</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_044f19f8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Dunharrow</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047ce0b8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Linhir</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045ef876-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nogrod</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046f7334-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Beauxbatons</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0471e435-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Carn Dûm</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0474a35b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ephel Brandir</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04669999-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Staddle</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04731cb4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Diagon Alley</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045fe2da-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ondosto</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04631727-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rivendell</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04765106-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Esgaroth</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046b2d72-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hogwarts</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04499bb4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Annúminas</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046f2515-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Azkaban</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04631725-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Qarth</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0486a4b7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>St Mungos</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_044aad21-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Belegost</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04784cda-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Gulltown</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0456bb19-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Khazad-dûm</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045bc420-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Minas Morgul</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04595327-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Lond Daer Enedh</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047391e8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Durmstrang</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_044ca8f4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Combe</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04500458-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Eldalondë</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047d2ed1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Lorien</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0478e914-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Harrenhal</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046ab849-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Valmar</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047343c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Dol Amroth</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0476ed41-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fangorn Forest</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046c17d5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Westerlands</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0467ab01-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tharbad</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04719613-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Caras Galadhon</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0488eea8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Umbar</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047343ca-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Dorne</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04745536-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Eglarest</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0480b143-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Newbury</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04640189-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rushey</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0453add1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Gondolin</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04745534-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Edoras</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:GeographicalRegion rdf:ID="_0472f5a6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GB</cim:IdentifiedObject.name>
  </cim:GeographicalRegion>
  <cim:SubGeographicalRegion rdf:ID="_0472a781-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Middle</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_0472f5a6-c766-11e1-8775-005056c00008" />
  </cim:SubGeographicalRegion>
  <cim:OperationalLimitType rdf:ID="_c4604ca3-6418-41f9-95f8-c7217db17e90">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>45000</cim:OperationalLimitType.acceptableDuration>
    <entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.patl" />
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue" />
  </cim:OperationalLimitType>
  <cim:OperationalLimitType rdf:ID="_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>900</cim:OperationalLimitType.acceptableDuration>
    <entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.tatl" />
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue" />
  </cim:OperationalLimitType>
  <cim:OperationalLimitType rdf:ID="_8a32b9fd-35f1-4dae-a9d0-e9344ed07958">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>60</cim:OperationalLimitType.acceptableDuration>
    <entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.tatl" />
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue" />
  </cim:OperationalLimitType>
  <cim:EnergyConsumer rdf:ID="_0448d86a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hillsbro NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048433b5-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_60e693b8-fa5c-4807-b653-176a948ac967" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_60e693b8-fa5c-4807-b653-176a948ac967">
    <cim:IdentifiedObject.name>Hillsbro NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_044bbe92-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WMVernon LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04544a15-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044d1e22-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Newcmrst LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04542300-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04819ba4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>West End NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0479d371-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_319ad0db-a9f9-4925-8710-b1a718757fed" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_319ad0db-a9f9-4925-8710-b1a718757fed">
    <cim:IdentifiedObject.name>West End NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_048433b6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Claytor LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0475b4c0-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044ca8f2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tazewell LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04789af0-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04854525-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SCoshoct LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04806326-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044a5f08-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HickryCk LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047eb579-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04566cf3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Reusens NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046205b3-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_cc922888-9747-4584-b00b-ab3fd1e34691" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_cc922888-9747-4584-b00b-ab3fd1e34691">
    <cim:IdentifiedObject.name>Reusens NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_047a48a2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Mullin LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04819ba0-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047fedf2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Concord LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04851e1b-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0476781a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Cloverdl LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04479fe8-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0477627b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WNwPhil2 LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0478c204-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04697fc9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FtWayne LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0467ab04-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0481c2b3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Wooster LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04876804-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0448d863-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Turner LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04703689-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04747c44-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CabinCrk LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047e1936-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Muskngum LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047147f4-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045cae82-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fremont LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0470f9d2-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045b00d5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Madison LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0476c639-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046efe03-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Chemical LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044fb634-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04555b89-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>West End LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0479d371-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0447ee05-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NwCarlsl NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048a9c58-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_62b0f284-310d-4b24-b3e9-de366f5d0ee0" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_62b0f284-310d-4b24-b3e9-de366f5d0ee0">
    <cim:IdentifiedObject.name>NwCarlsl NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_045f94b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Franklin LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046b7b99-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_048bfbe0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>N. E. LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046f7338-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044ea4c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Kankakee LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f6818-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04524e4a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Zanesvll LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044778d3-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046205b5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CollCrnr LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047f9fdb-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_048b5fa5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SouthBnd LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04605807-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046b7b95-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sundial LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048bd4da-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04716f06-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CapitlHl LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04481510-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0483be82-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Caldwell LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f4108-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046d0232-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Deer Crk NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04662460-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_a783dd8d-f446-4a38-9400-d6b6f229bc29" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_a783dd8d-f446-4a38-9400-d6b6f229bc29">
    <cim:IdentifiedObject.name>Deer Crk NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_0453d4e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Adams LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046b2d70-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044afb44-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Torrey LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044aad24-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WHuntngd LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047a96c5-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044c81e5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WMedford LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04791027-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047a219a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Howard LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048719e8-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0489b1f2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>S.Tiffin LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048c4a08-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04798556-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tidd LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0458ddf5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WestLima LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04817490-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047abdd7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Jay LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0460f448-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04791028-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DeerCrk LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04636548-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04817492-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Baileysv LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045a1672-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045f94ba-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Delaware LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047b3309-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044ecbd1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Blaine LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046c65f4-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0463da70-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Danville LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04784cd1-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047b0bf0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Wythe LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046ed6f7-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0461b790-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HolstonT NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f8f29-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_c65e3ad4-7470-4bad-80ed-4fcfd193a40c" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_c65e3ad4-7470-4bad-80ed-4fcfd193a40c">
    <cim:IdentifiedObject.name>HolstonT NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_046b0665-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hancock LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0483977a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04689566-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Madison NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0476c639-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_ff990be6-3979-4e4d-9a97-46a7d17bdaf7" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_ff990be6-3979-4e4d-9a97-46a7d17bdaf7">
    <cim:IdentifiedObject.name>Madison NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_04547126-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Natrium LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046bf0c5-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044a5f05-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Logan LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046512f8-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04812679-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GoshenJt LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047b8129-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04742e27-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SthPoint LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048740f7-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047a48a5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sprigg LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04728074-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044b2257-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BeaverCk LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04664b7a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0466246a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Switchbk LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045ed163-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04488a49-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Howard NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048719e8-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_f66504bb-f659-4bea-93b3-0b031a502c08" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_f66504bb-f659-4bea-93b3-0b031a502c08">
    <cim:IdentifiedObject.name>Howard NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_048740f1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TwinBrch LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047d7cf6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Grant LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04588fd5-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044b2251-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bellefnt LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047dcb11-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047dcb12-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>S.Kenton LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045e8349-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046adf5a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bradley LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04773b62-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0476ed42-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Trenton NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048c22fa-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_3881886e-ccf6-4dd3-891e-8b91d8c5eeb6" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_3881886e-ccf6-4dd3-891e-8b91d8c5eeb6">
    <cim:IdentifiedObject.name>Trenton NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_045dbff4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sorenson LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047bcf46-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045c8777-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Holston NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047d07c3-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_abf9181d-43d9-448a-92a6-e2406702e7a9" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_abf9181d-43d9-448a-92a6-e2406702e7a9">
    <cim:IdentifiedObject.name>Holston NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_04854520-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rockhill LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0483be8b-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04778989-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NwLibrty LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046bf0c7-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045cfca7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Haviland LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0456bb11-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0479fa87-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Lincoln LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04633e3a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0449e9d7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>N.Newark LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045d23b4-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0451d918-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Holston LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047d07c3-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0482fb36-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Reusens LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046205b3-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045dbff2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Portsmth LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045d98e1-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0484cffb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Roanoke LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0465611a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0448b150-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Danville NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04784cd1-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9d0b2973-d8e8-45b7-964f-96f309460b5d" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_9d0b2973-d8e8-45b7-964f-96f309460b5d">
    <cim:IdentifiedObject.name>Danville NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_04867dab-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Olive NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047d07c9-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9f54ecca-3b0d-4b55-8bce-9f0eb76bde1b" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_9f54ecca-3b0d-4b55-8bce-9f0eb76bde1b">
    <cim:IdentifiedObject.name>Olive NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_04481515-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Darrah LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04808a33-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_048a9c51-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>W.Lancst LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048a7544-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04524e46-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BetsyLne LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047b0bf4-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0485e168-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pokagon LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045d4ac5-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044afb49-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hazard LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0484f70a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046c3ee3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Crooksvl LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0457f396-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045f6da2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>McKinley LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04689563-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044c0cb3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Smythe LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0467d214-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04555b82-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SWKammer LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045cfca4-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0458ddf4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Saltvlle LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0468bc77-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04682035-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fieldale LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04740714-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04887973-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Randolph LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04773b6a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045645e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Riversde LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0488c79a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0474f170-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WNwPhil1 LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0489b1f8-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046a4319-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>JacksnRd LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047eb571-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045d4ac9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sterling LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0485e169-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044c81e4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hinton NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04644fa4-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9f0fc8c3-934d-4388-a657-f66d814670a6" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_9f0fc8c3-934d-4388-a657-f66d814670a6">
    <cim:IdentifiedObject.name>Hinton NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_0462c904-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Medford LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04555b83-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045163e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Philo LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046dc585-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WCambrdg LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044d1e26-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04566cf5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Glen Lyn LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047a48a8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NwCarlsl LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048a9c58-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0453add4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Summerfl LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0456e220-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0450a093-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sunnysde LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047e675c-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044974a8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Wagenhls LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04767817-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EquivalentInjection rdf:ID="_5631ccc0-d9d2-11e2-bb49-005056c00008">
    <cim:IdentifiedObject.name>Injection</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_41d4fafe-e4ce-4ca3-86d9-f181ae3f8ea3" />
    <cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_e557cd71-6e24-4daf-9abe-cb188e8f98be" />
  </cim:EquivalentInjection>
  <cim:EquivalentInjection rdf:ID="_5631f3d4-d9d2-11e2-bb49-005056c00008">
    <cim:IdentifiedObject.name>Injection</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c3f46fe5-0cd1-4a1c-b722-e967b9ab21e2" />
    <cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
  </cim:EquivalentInjection>
  <cim:EquivalentInjection rdf:ID="_5631f3d0-d9d2-11e2-bb49-005056c00008">
    <cim:IdentifiedObject.name>Injection</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0b5bf2ef-a008-4b9a-9fe9-3c528c8bec50" />
    <cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
  </cim:EquivalentInjection>
  <cim:ThermalGeneratingUnit rdf:ID="_0f6ab5a4-6b72-42f4-92bc-1993e1ae58a3">
    <cim:IdentifiedObject.name>TwinBrch SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046b2d72-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>85</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>160</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>50</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_044ca8f0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TwinBrch SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_668eb671-5c36-4351-a95d-53ca850581db" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>200</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_0f6ab5a4-6b72-42f4-92bc-1993e1ae58a3" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>170</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-60</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_668eb671-5c36-4351-a95d-53ca850581db">
    <cim:IdentifiedObject.name>TwinBrch SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_04633e38-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_f26d4eb3-ebdb-4025-8080-f856ce656b42">
    <cim:IdentifiedObject.name>Breed SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046030f9-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>450</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>600</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>300</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_045868c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Breed SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f4102-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_7566f2a7-61eb-42fe-a59a-8276257fdbc6" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>750</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_f26d4eb3-ebdb-4025-8080-f856ce656b42" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>640</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-225</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_7566f2a7-61eb-42fe-a59a-8276257fdbc6">
    <cim:IdentifiedObject.name>Breed SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_045b7606-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_e5a479a8-ab8d-4a54-bb52-376874ae2784">
    <cim:IdentifiedObject.name>DeerCrk SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0474a35b-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>7</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>40</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_04856c34-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DeerCrk SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04636548-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_b55d80d5-720f-46f9-897f-ff8c5eaf8b44" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>50</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_e5a479a8-ab8d-4a54-bb52-376874ae2784" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>45</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-15</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_b55d80d5-720f-46f9-897f-ff8c5eaf8b44">
    <cim:IdentifiedObject.name>DeerCrk SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_0477d7a5-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_9a6bdb3c-346d-4426-8127-5f6cbf0150b2">
    <cim:IdentifiedObject.name>Pinevlle SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0468bc71-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>4</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>40</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_047fc6e6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pinevlle SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04555b88-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_98f667da-02d1-4a31-b826-44314a1fbbfe" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>50</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_9a6bdb3c-346d-4426-8127-5f6cbf0150b2" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>45</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-15</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_98f667da-02d1-4a31-b826-44314a1fbbfe">
    <cim:IdentifiedObject.name>Pinevlle SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_046ab846-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_fec62959-21c5-4921-90b2-7c85e9f3bfab">
    <cim:IdentifiedObject.name>DanRiver SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0456bb19-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>36</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>40</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>20</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_0452ea80-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DanRiver SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046a1c00-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_9db08c95-4586-4a2b-87e3-5a17c944b43a" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>50</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_fec62959-21c5-4921-90b2-7c85e9f3bfab" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>45</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-15</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_9db08c95-4586-4a2b-87e3-5a17c944b43a">
    <cim:IdentifiedObject.name>DanRiver SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_046a4316-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_e54b499b-436c-4b89-9803-b1d75e2fa364">
    <cim:IdentifiedObject.name>Glen Lyn SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0449c2c6-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>252</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>400</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>200</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_044cd00a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Glen Lyn SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_32c8ab65-80f7-4c17-b3f5-ff075cce0ba5" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_e54b499b-436c-4b89-9803-b1d75e2fa364" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>450</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-150</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_32c8ab65-80f7-4c17-b3f5-ff075cce0ba5">
    <cim:IdentifiedObject.name>Glen Lyn SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_045e5c30-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_27799004-aa1e-4889-ba95-ee6fdae64895">
    <cim:IdentifiedObject.name>Sporn SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04553470-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>513.437439</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>800</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>400</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_048aea70-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sporn SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0471bd23-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_827a9c80-183d-4e33-9e73-ef0aab3dfb13" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>1000</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_27799004-aa1e-4889-ba95-ee6fdae64895" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>850</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-300</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_827a9c80-183d-4e33-9e73-ef0aab3dfb13">
    <cim:IdentifiedObject.name>Sporn SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_04555b84-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_5036c3a5-56f9-489c-9ecb-8c15aa7c70c5">
    <cim:IdentifiedObject.name>Muskngum SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0488eea9-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>391</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>400</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>200</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_0458ddf1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Muskngum SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0463da78-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_12b01822-ca11-4cf8-a6b4-2f8ff805ca20" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_5036c3a5-56f9-489c-9ecb-8c15aa7c70c5" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>450</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-150</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_12b01822-ca11-4cf8-a6b4-2f8ff805ca20">
    <cim:IdentifiedObject.name>Muskngum SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_04522732-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_e3753d6d-b894-4cce-b6fa-307c50dc107f">
    <cim:IdentifiedObject.name>Philo SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04642898-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>204</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>400</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>100</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_04859346-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Philo SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_dff93c01-9c84-4c1f-8529-66c054ed9e37" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_e3753d6d-b894-4cce-b6fa-307c50dc107f" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>450</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-150</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_dff93c01-9c84-4c1f-8529-66c054ed9e37">
    <cim:IdentifiedObject.name>Philo SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_048719e2-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_d9948603-709f-41dd-a0ff-2ebda091255a">
    <cim:IdentifiedObject.name>Muskngum SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0488eea9-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>392</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>400</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>200</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_047f0391-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Muskngum SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047147f4-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_23727856-fd9b-4124-a981-4e862148f3bb" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_d9948603-709f-41dd-a0ff-2ebda091255a" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>450</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-150</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_23727856-fd9b-4124-a981-4e862148f3bb">
    <cim:IdentifiedObject.name>Muskngum SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_047eb572-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_56975783-9739-40fc-8ec1-e1de8cb06c9a">
    <cim:IdentifiedObject.name>TannrsCk SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0480b149-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>220</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>400</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>100</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_045ab2b0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TannrsCk SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04728079-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_b8449cd9-5a17-497e-bf04-70f728b0f9f2" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_56975783-9739-40fc-8ec1-e1de8cb06c9a" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>450</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-150</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_b8449cd9-5a17-497e-bf04-70f728b0f9f2">
    <cim:IdentifiedObject.name>TannrsCk SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_046ba2a5-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_e56da2eb-bb6a-4133-953c-40073c5bc5f4">
    <cim:IdentifiedObject.name>Claytor SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04887979-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>40</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>160</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_046bf0c4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Claytor SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0475b4c0-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_d41be6b4-155e-4c8f-b46b-16b50c49f0f4" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>200</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_e56da2eb-bb6a-4133-953c-40073c5bc5f4" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>170</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-60</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_d41be6b4-155e-4c8f-b46b-16b50c49f0f4">
    <cim:IdentifiedObject.name>Claytor SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_0460a627-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_83fae784-1da1-4055-8108-ba978276d1b6">
    <cim:IdentifiedObject.name>W.Lancst SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046f7334-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>19</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>40</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_04633e31-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>W.Lancst SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048a7544-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_5f711f63-f631-45d3-b26c-33821ab2ee56" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>50</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_83fae784-1da1-4055-8108-ba978276d1b6" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>45</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-15</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_5f711f63-f631-45d3-b26c-33821ab2ee56">
    <cim:IdentifiedObject.name>W.Lancst SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_047bcf42-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_a6ec9760-88da-48df-a23f-7877e7c85ccd">
    <cim:IdentifiedObject.name>CabinCrk SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044e56a1-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>477</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>600</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>300</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_045868c1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CabinCrk SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_e6131af8-c298-413b-84e3-4e21c3b6b06f" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>750</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_a6ec9760-88da-48df-a23f-7877e7c85ccd" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>640</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-225</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_e6131af8-c298-413b-84e3-4e21c3b6b06f">
    <cim:IdentifiedObject.name>CabinCrk SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_0487dd36-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_2621b09a-22e3-4630-b3bd-32c102e36741">
    <cim:IdentifiedObject.name>ClinchRv SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047391e8-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>607</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>800</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>400</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_0489b1fa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ClinchRv SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0448d866-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_b0d662e5-64c9-4d59-b8e0-9b1ed175769b" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>1000</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_2621b09a-22e3-4630-b3bd-32c102e36741" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>850</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-300</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_b0d662e5-64c9-4d59-b8e0-9b1ed175769b">
    <cim:IdentifiedObject.name>ClinchRv SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_04840caa-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_05df66ba-3f64-40cb-8b18-c66d26c4e2c1">
    <cim:IdentifiedObject.name>TannrsCk SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0480b149-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>314</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>400</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>100</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_0483224a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TannrsCk SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f8f2a-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_c1d29442-5f57-41d1-bb60-4b74b4994c20" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_05df66ba-3f64-40cb-8b18-c66d26c4e2c1" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>450</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-150</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_c1d29442-5f57-41d1-bb60-4b74b4994c20">
    <cim:IdentifiedObject.name>TannrsCk SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_045cd594-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_d2a96d8d-65be-4fd6-a012-ceeeabd2bee6">
    <cim:IdentifiedObject.name>Tidd SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045386c0-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>155</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>240</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>120</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_04839777-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tidd SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_29df1e0b-36ca-4536-97b4-6f98b84d49d8" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>300</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_d2a96d8d-65be-4fd6-a012-ceeeabd2bee6" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>255</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-90</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_29df1e0b-36ca-4536-97b4-6f98b84d49d8">
    <cim:IdentifiedObject.name>Tidd SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_045fe2d8-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_17852426-f663-4add-9a2b-0a635d51f101">
    <cim:IdentifiedObject.name>W.Kammer SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04745534-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>160</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>240</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>120</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_0472a789-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>W.Kammer SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0448d867-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_b512ea0a-96d0-4a48-9de1-a5cf499bf0dd" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>300</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_17852426-f663-4add-9a2b-0a635d51f101" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>255</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-90</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_b512ea0a-96d0-4a48-9de1-a5cf499bf0dd">
    <cim:IdentifiedObject.name>W.Kammer SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_04697fc0-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_b97aee41-3115-4cfd-9071-b52fb44d0b66">
    <cim:IdentifiedObject.name>Torrey SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04542302-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>48</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>80</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>20</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_046c3ee7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Torrey SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_5005c073-28d1-4a7d-b257-649dec43ec73" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>100</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_b97aee41-3115-4cfd-9071-b52fb44d0b66" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>85</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-30</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_5005c073-28d1-4a7d-b257-649dec43ec73">
    <cim:IdentifiedObject.name>Torrey SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_047147f3-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ACLineSegment rdf:ID="_044cd006-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>31-32</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9481df1c-a229-3ba0-f4f8-0861d4af224c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>69.213974</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001440542</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>5.192352</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>5.296199</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>17.16264</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_ed53020e-b2b5-46e9-9937-38467a6c364f">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0471bd25-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a2148222-6e37-4585-8204-6297b75f2206">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ed53020e-b2b5-46e9-9937-38467a6c364f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f69dc237-d327-475e-93f6-25cbffe65d37">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ed53020e-b2b5-46e9-9937-38467a6c364f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_de6da3cb-8cb5-4900-9c33-8ad45632b535">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ed53020e-b2b5-46e9-9937-38467a6c364f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_045a3d89-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>2-12</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fed4a332-bf5c-9991-b062-a2721b00b7ad" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>112.00135</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.02204E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.258288</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>3.32345366</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>10.7331839</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_e4248c3c-2067-4389-b657-976913c335e2">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_046adf51-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_10bd2965-bc7c-4764-a1c7-ae4fda4304ec">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e4248c3c-2067-4389-b657-976913c335e2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_09a180b3-124b-4a91-b323-4aad01f45e8a">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e4248c3c-2067-4389-b657-976913c335e2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6bd63dd1-1344-4183-b7bd-af326919f4eb">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e4248c3c-2067-4389-b657-976913c335e2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_04513cd7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>32-114</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a52fbec0-ee04-d05b-caa4-2fcae3ca8765" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>48.18246</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.34343E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.35224</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>2.39928484</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>10.6634884</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_0a0fd693-ea7d-4ed3-9da8-b27516ae59a2">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0470d2c7-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f6461e4b-5bdd-4985-ba4a-97f7cc9d8a27">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0a0fd693-ea7d-4ed3-9da8-b27516ae59a2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a8e81058-e847-4ff2-adf2-c4129ce23783">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0a0fd693-ea7d-4ed3-9da8-b27516ae59a2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5f05650a-c63d-46e5-a426-2db4f036929f">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0a0fd693-ea7d-4ed3-9da8-b27516ae59a2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_045d71d4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>24-72</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ad32eb56-bb59-a918-aaaf-b51e9e0dc2f0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>118.809189</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0002800735</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>8.502912</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>8.67297</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>34.15104</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_eaeab94a-e764-4615-961a-a2a49b011649">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_04667281-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a45c6b20-8e9b-4def-bc43-b0cc07c8a928">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_eaeab94a-e764-4615-961a-a2a49b011649" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a65972e6-89bc-4bc2-adaf-0434a8cb1628">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_eaeab94a-e764-4615-961a-a2a49b011649" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d2074163-ab09-4251-a1d7-6983091dc4f1">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_eaeab94a-e764-4615-961a-a2a49b011649" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_045f94b8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-18</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_51971e44-287a-9f9f-548c-bea23a53b0c5" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>19.0588589</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>7.4495E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.143152</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>2.186015</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>8.79912</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_e0d408df-a227-4a86-b54f-42d42ceab2b7">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_045e0e17-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_572ea459-ed87-439f-ae3d-783797531e75">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e0d408df-a227-4a86-b54f-42d42ceab2b7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f12edde3-3545-483e-8323-461ae7aa0ada">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e0d408df-a227-4a86-b54f-42d42ceab2b7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2b6693c7-4e29-4c2c-91d0-3485bbe8fe87">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e0d408df-a227-4a86-b54f-42d42ceab2b7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_048963d8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-113</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_be07b023-2e55-43ad-7ce3-dea22442acd8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>78.28878</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>4.40771E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.590811</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>1.62262726</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>5.244624</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_60373905-4972-4180-bc18-a434b5ac2304">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_045841b5-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_3910a348-f7b2-45f3-a765-091d6712279c">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_60373905-4972-4180-bc18-a434b5ac2304" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_83e15527-5937-42e4-964e-4c736913e9b0">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_60373905-4972-4180-bc18-a434b5ac2304" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_786432da-fa4d-4751-a275-87d0e20529f1">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_60373905-4972-4180-bc18-a434b5ac2304" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
    <cim:CurrentLimit.value>1400</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="_0458ddf0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-50</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6fbd5048-6d5a-d0d1-3211-9d2188437246" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
    <cim:Conductor.length>109.869843</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001075528</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>4.652208</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>4.745252</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>13.1028481</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_d1478e73-f380-4894-b313-98c9c902efe8">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0464ebe8-c766-11e1-8775-005056c00008" />
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_cbf1e076-33cf-4c97-a009-422f4805253b">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d1478e73-f380-4894-b313-98c9c902efe8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_c4604ca3-6418-41f9-95f8-c7217db17e90" />
    <cim:CurrentLimit.value>1000</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5f6ea7e2-f472-4dba-a863-10ce21ee9702">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d1478e73-f380-4894-b313-98c9c902efe8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71" />
    <cim:CurrentLimit.value>1150</cim:CurrentLimit.value>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1f0844a5-ea5c-42b2-abcb-6fac2c426092">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d1478e73-f380-4894-b313-98c9c902efe8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8a32b9fd-35f1-4dae-a9d0-e9344ed07958" />
